
**问题 2：表 1 格式（指定时间段购电量，kWh）**

| 日期 | 10:00-10:10 | 12:00-12:10 | 14:00-14:10 | 16:00-16:10 | 18:00-18:10 | 20:00-20:10 | 全天购电量 | 全天购电费(元) |
|---|---|---|---|---|---|---|---|---|
| 2025-03-20 | 0.00 | 557.75 | 0.00 | 525.82 | 652.03 | 0.00 | 66321.65 | 39774.87 |
| 2025-06-21 | 0.00 | 0.00 | 0.00 | 172.64 | 0.00 | 0.00 | 36963.66 | 21004.67 |
| 2025-09-23 | 0.00 | 533.87 | 0.00 | 617.76 | 718.36 | 0.00 | 69846.59 | 43240.16 |
| 2025-12-21 | 0.00 | 648.26 | 0.00 | 501.49 | 669.45 | 0.00 | 73225.00 | 44003.44 |

**问题 2：表 2 格式（储能充放电量与 0:00/24:00 储电量，kWh）**

| 日期 | 时段 | 充电量 | 放电量 | 时段 | 充电量 | 放电量 | 0:00 储电量 | 24:00 储电量 |
|---|---|---|---|---|---|---|---|---|
| 2025-03-20 | 0:00-4:00 | 4500.00 | 0.00 | 12:00-16:00 | 5001.08 | 438.12 | 6000.00 | 6000.00 |
|  | 4:00-8:00 | 833.33 | 5649.59 | 16:00-20:00 | 0.00 | 5709.78 |  |  |
|  | 8:00-12:00 | 6206.48 | 2990.41 | 20:00-24:00 | 5333.33 | 2930.22 |  |  |
| 2025-06-21 | 0:00-4:00 | 0.00 | 0.00 | 12:00-16:00 | 8449.79 | 0.00 | 6000.00 | 6000.00 |
|  | 4:00-8:00 | 0.00 | 4320.00 | 16:00-20:00 | 0.00 | 6154.10 |  |  |
|  | 8:00-12:00 | 2216.87 | 0.00 | 20:00-24:00 | 5333.33 | 2485.90 |  |  |
| 2025-09-23 | 0:00-4:00 | 4500.00 | 0.00 | 12:00-16:00 | 4937.05 | 399.92 | 6000.00 | 6000.00 |
|  | 4:00-8:00 | 833.33 | 5724.51 | 16:00-20:00 | 0.00 | 5602.72 |  |  |
|  | 8:00-12:00 | 6223.34 | 2915.49 | 20:00-24:00 | 5333.33 | 3037.28 |  |  |
| 2025-12-21 | 0:00-4:00 | 4500.00 | 0.00 | 12:00-16:00 | 5459.18 | 510.41 | 6000.00 | 6000.00 |
|  | 4:00-8:00 | 1666.67 | 5067.41 | 16:00-20:00 | 0.00 | 5797.47 |  |  |
|  | 8:00-12:00 | 5837.63 | 4247.59 | 20:00-24:00 | 5333.33 | 2842.53 |  |  |

**问题 2：表 3 格式（紧急购电，kWh）**

| 日期 | 紧急购电时段与电量 | 合计 | 紧急购电费(元) |
|---|---|---|---|
| 2025-03-20 | 4:30—6:40: 320.4；9:00—9:20: 21.5；9:40—9:50: 3.0；10:20—10:30: 5.9；10:50—11:40: 179.7；12:30—12:50: 75.7；13:10—13:40: 97.2；15:20—19:20: 558.6 | 1261.9 | 5255 |
| 2025-06-21 | 4:40—4:50: 0.0；13:30—14:30: 244.7；19:00—19:10: 0.0 | 244.8 | 1169 |
| 2025-09-23 | 4:30—6:50: 328.5；10:00—10:20: 15.9；14:30—15:00: 109.0；16:50—19:20: 359.1 | 812.5 | 3817 |
| 2025-12-21 | 4:30—19:20: 20144.2 | 20144.2 | 82644 |

**问题 4-2：表 1 格式（指定时间段购电量，kWh）**

| 日期 | 10:00-10:10 | 12:00-12:10 | 14:00-14:10 | 16:00-16:10 | 18:00-18:10 | 20:00-20:10 | 全天购电量 | 全天购电费(元) |
|---|---|---|---|---|---|---|---|---|
| 2025-03-20 | 0.00 | 557.75 | 0.00 | 525.82 | 0.00 | 0.00 | 66289.35 | 40386.91 |
| 2025-06-21 | 0.00 | 0.00 | 0.00 | 172.64 | 178.01 | 0.00 | 37913.20 | 17977.13 |
| 2025-09-23 | 0.00 | 533.87 | 0.00 | 617.76 | 0.00 | 827.18 | 69846.59 | 44574.98 |
| 2025-12-21 | 0.00 | 648.26 | 0.00 | 501.49 | 669.45 | 0.00 | 73177.16 | 49640.10 |

**问题 4-2：表 2 格式（储能充放电量与 0:00/24:00 储电量，kWh）**

| 日期 | 时段 | 充电量 | 放电量 | 时段 | 充电量 | 放电量 | 0:00 储电量 | 24:00 储电量 |
|---|---|---|---|---|---|---|---|---|
| 2025-03-20 | 0:00-4:00 | 2000.00 | 0.00 | 12:00-16:00 | 4831.11 | 438.12 | 6000.00 | 6000.00 |
|  | 4:00-8:00 | 3333.33 | 5511.92 | 16:00-20:00 | 0.00 | 6412.35 |  |  |
|  | 8:00-12:00 | 6206.48 | 2990.41 | 20:00-24:00 | 5333.33 | 2227.65 |  |  |
| 2025-06-21 | 0:00-4:00 | 833.33 | 4995.00 | 12:00-16:00 | 8449.79 | 0.00 | 6000.00 | 6000.00 |
|  | 4:00-8:00 | 4164.23 | 3373.03 | 16:00-20:00 | 0.00 | 6154.10 |  |  |
|  | 8:00-12:00 | 2216.87 | 0.00 | 20:00-24:00 | 5333.33 | 2485.90 |  |  |
| 2025-09-23 | 0:00-4:00 | 2833.33 | 0.00 | 12:00-16:00 | 5417.35 | 399.92 | 6000.00 | 6000.00 |
|  | 4:00-8:00 | 2500.00 | 5724.51 | 16:00-20:00 | 0.00 | 7021.77 |  |  |
|  | 8:00-12:00 | 5743.04 | 2915.49 | 20:00-24:00 | 5333.33 | 1618.23 |  |  |
| 2025-12-21 | 0:00-4:00 | 5333.33 | 0.00 | 12:00-16:00 | 5207.40 | 510.41 | 6000.00 | 6000.00 |
|  | 4:00-8:00 | 833.33 | 4863.47 | 16:00-20:00 | 0.00 | 5171.67 |  |  |
|  | 8:00-12:00 | 5837.63 | 4247.59 | 20:00-24:00 | 5333.33 | 3468.33 |  |  |

**问题 4-2：表 3 格式（紧急购电，kWh）**

| 日期 | 紧急购电时段与电量 | 合计 | 紧急购电费(元) |
|---|---|---|---|
| 2025-03-20 | 4:30—6:40: 320.4；9:00—9:20: 21.5；9:40—9:50: 3.0；10:20—10:30: 5.9；10:50—11:40: 179.7；12:30—12:50: 75.7；13:10—13:40: 97.2；15:20—19:20: 558.6 | 1261.9 | 5627 |
| 2025-06-21 | 4:40—4:50: 0.0；13:30—14:30: 244.7；19:00—19:10: 0.0 | 244.8 | 980 |
| 2025-09-23 | 4:30—6:50: 328.5；10:00—10:20: 15.9；14:30—15:00: 109.0；16:50—19:20: 359.1 | 812.5 | 4141 |
| 2025-12-21 | 4:30—19:20: 20144.2 | 20144.2 | 107821 |