#### 表 1 微网在指定时间段的购电量 (问题 1, 单位: kWh)

| 时间段 | 购电量 | 时间段 | 购电量 | 时间段 | 购电量 |
|---|---|---|---|---|---|
| 10:00-10:10 | 0.00 | 12:00-12:10 | 480.41 | 14:00-14:10 | 0.00 |
| 16:00-16:10 | 445.43 | 18:00-18:10 | 531.89 | 20:00-20:10 | 0.00 |
| **全天购电量** | **59482.70** | **全天购电费** | **35126.95 元** | | |

#### 表 2 储能设备充放电量 (问题 1, 单位: kWh)

| 时间段 | 充电量 | 放电量 | 时间段 | 充电量 | 放电量 |
|---|---|---|---|---|---|
| 0:00-4:00 | 4500.00 | 0.00 | 12:00-16:00 | 5286.04 | 91.10 |
| 4:00-8:00 | 833.33 | 6365.84 | 16:00-20:00 | 0.00 | 5780.13 |
| 8:00-12:00 | 4787.96 | 1703.00 | 20:00-24:00 | 5333.33 | 2859.87 |
| **0:00 储电量** | **6000.00** | | **24:00 储电量** | **6000.00** | |

#### 表 3 问题 2 指定日期的购电量与储能运行 (单位: kWh)

| 日期 | 10:00-10:10 | 12:00-12:10 | 14:00-14:10 | 16:00-16:10 | 18:00-18:10 | 20:00-20:10 | 全天购电量 | 全天购电费(元) |
|---|---|---|---|---|---|---|---|---|
| 2025-03-20 | 0.00 | 479.31 | 0.00 | 562.26 | 698.00 | 0.00 | 66322.04 | 39945.12 |
| 2025-06-21 | 0.00 | 0.00 | 0.00 | 78.57 | 0.00 | 0.00 | 32667.36 | 17813.64 |
| 2025-09-23 | 0.00 | 354.19 | 0.00 | 589.43 | 764.33 | 0.00 | 66265.42 | 41320.23 |
| 2025-12-21 | 0.00 | 932.83 | 0.00 | 801.38 | 715.41 | 0.00 | 93770.21 | 59672.55 |

| 日期 | 时段 | 充电量 | 放电量 | 时段 | 充电量 | 放电量 | 0:00储电量 | 24:00储电量 |
|---|---|---|---|---|---|---|---|---|
| 2025-03-20 | 0:00-4:00 | 4500.00 | 0.00 | 12:00-16:00 | 4689.68 | 254.72 | 6000.00 | 6000.00 |
|  | 4:00-8:00 | 833.33 | 5862.62 | 16:00-20:00 | 0.00 | 5709.78 |  |  |
|  | 8:00-12:00 | 6291.46 | 2777.38 | 20:00-24:00 | 5333.33 | 2930.22 |  |  |
| 2025-06-21 | 0:00-4:00 | 0.00 | 0.00 | 12:00-16:00 | 9965.07 | 0.00 | 6000.00 | 6000.00 |
|  | 4:00-8:00 | 0.00 | 4320.00 | 16:00-20:00 | 0.00 | 6154.10 |  |  |
|  | 8:00-12:00 | 701.60 | 0.00 | 20:00-24:00 | 5333.33 | 2485.90 |  |  |
| 2025-09-23 | 0:00-4:00 | 4500.00 | 0.00 | 12:00-16:00 | 5923.78 | 403.62 | 6000.00 | 6000.00 |
|  | 4:00-8:00 | 833.33 | 6746.77 | 16:00-20:00 | 0.00 | 5602.90 |  |  |
|  | 8:00-12:00 | 5245.38 | 1896.62 | 20:00-24:00 | 5333.33 | 3037.10 |  |  |
| 2025-12-21 | 0:00-4:00 | 4500.00 | 0.00 | 12:00-16:00 | 7574.21 | 2220.11 | 6000.00 | 6000.00 |
|  | 4:00-8:00 | 1666.67 | 1508.33 | 16:00-20:00 | 0.00 | 5797.47 |  |  |
|  | 8:00-12:00 | 5833.33 | 7806.67 | 20:00-24:00 | 5333.33 | 2842.53 |  |  |

**表 3(续) 问题 2 紧急购电**: 四个指定日期均无紧急购电 (紧急购电量 0 kWh), 全年紧急购电总量 0 kWh。

#### 表 4 问题 3 指定日期的计划/调整/紧急购电量与储能运行 (单位: kWh)

| 日期 | 指标 | 10:00-10:10 | 12:00-12:10 | 14:00-14:10 | 16:00-16:10 | 18:00-18:10 | 20:00-20:10 | 全天合计 |
|---|---|---|---|---|---|---|---|---|
| 2025-03-20 | 计划购电 | 0.00 | 769.36 | 0.00 | 817.31 | 698.00 | 0.00 | 67445.61 |
|  | 调整购电 | 0.00 | 556.16 | 0.00 | 792.96 | 698.00 | 0.00 | 63376.62 |
|  | 紧急购电 | 185.29 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 | 5601.70 |
| | 充/放电(0-4/4-8/8-12) | 4500·0 / 833·5649 / 3708·1213 | |
| | 充/放电(12-16/16-20/20-24) | 5869·896 / 0·5710 / 5333·2930 | |
| | 0:00 / 24:00 储电量 | 6000.00 / 6000.00 | |
| 2025-06-21 | 计划购电 | 0.00 | 0.00 | 0.00 | 255.23 | 0.00 | 0.00 | 33899.99 |
|  | 调整购电 | 0.00 | 0.00 | 0.00 | 255.23 | 0.00 | 0.00 | 34092.17 |
|  | 紧急购电 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 | 1084.31 |
| | 充/放电(0-4/4-8/8-12) | 0·761 / 17·3572 / 3166·0 | |
| | 充/放电(12-16/16-20/20-24) | 7469·0 / 31·6154 / 5333·2486 | |
| | 0:00 / 24:00 储电量 | 6000.00 / 6000.00 | |
| 2025-09-23 | 计划购电 | 0.00 | 501.29 | 0.00 | 902.80 | 764.33 | 0.00 | 68149.94 |
|  | 调整购电 | 0.00 | 388.82 | 0.00 | 877.21 | 764.33 | 0.00 | 65841.13 |
|  | 紧急购电 | 170.41 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 | 3831.13 |
| | 充/放电(0-4/4-8/8-12) | 4500·0 / 833·5618 / 3917·780 | |
| | 充/放电(12-16/16-20/20-24) | 5467·1203 / 0·5603 / 5333·3037 | |
| | 0:00 / 24:00 储电量 | 6000.00 / 6000.00 | |
| 2025-12-21 | 计划购电 | 0.00 | 962.09 | 0.00 | 1001.22 | 715.41 | 0.00 | 93776.07 |
|  | 调整购电 | 0.00 | 1029.41 | 0.00 | 1001.22 | 715.41 | 0.00 | 93457.25 |
|  | 紧急购电 | 48.03 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 | 3500.79 |
| | 充/放电(0-4/4-8/8-12) | 4500·0 / 1666·1671 / 5833·7176 | |
| | 充/放电(12-16/16-20/20-24) | 8235·3223 / 0·5797 / 5333·2843 | |
| | 0:00 / 24:00 储电量 | 6000.00 / 6000.00 | |

**表 4(续) 问题 3 紧急购电时段明细 (购电量单位 kWh)**

| 日期 | 紧急购电时段与电量 | 合计 | 紧急购电费(元) |
|---|---|---|---|
| 2025-03-20 | 6:00—12:00: 5289.6; 12:30—13:00: 154.6; 13:20—14:00: 115.7; 14:50—15:00: 22.1; 15:50—16:00: 16.8; 16:50—17:00: 3.0 | 5601.7 | 23569 |
| 2025-06-21 | 4:00—4:50: 5.2; 5:00—5:50: 362.7; 6:00—7:20: 716.4 | 1084.3 | 3917 |
| 2025-09-23 | 6:00—6:50: 692.0; 7:00—12:00: 3102.3; 12:50—13:00: 10.3; 13:50—14:00: 14.5; 14:50—15:00: 4.9; 15:50—16:00: 7.0 | 3831.1 | 16676 |
| 2025-12-21 | 7:00—12:00: 3500.8 | 3500.8 | 14105 |

#### 表 5 问题 4 指定日期结果 (波动电价)

| 日期 | 模型 | 全天计划购电 | 调整后购电 | 紧急购电 | 全天总费用(元) |
|---|---|---|---|---|---|
| 2025-03-20 | 问题4-2 | 66316.81 | 66316.81 | 0.00 | 40587.36 |
| 2025-03-20 | 问题4-3 | 67411.18 | 63314.61 | 5601.70 | 65464.00 |
| 2025-06-21 | 问题4-2 | 33229.14 | 33229.14 | 0.00 | 15478.72 |
| 2025-06-21 | 问题4-3 | 34290.87 | 34483.05 | 1084.31 | 19585.70 |
| 2025-09-23 | 问题4-2 | 66265.42 | 66265.42 | 0.00 | 42728.76 |
| 2025-09-23 | 问题4-3 | 68276.87 | 65968.07 | 3831.13 | 61397.59 |
| 2025-12-21 | 问题4-2 | 93770.21 | 93770.21 | 0.00 | 69691.38 |
| 2025-12-21 | 问题4-3 | 93776.07 | 93448.22 | 3500.79 | 88688.51 |

#### 表 6 问题 4-3 紧急购电时段明细

| 日期 | 紧急购电时段与电量 | 合计 |
|---|---|---|
| 2025-03-20 | 6:00—12:00: 5289.6; 12:30—13:00: 154.6; 13:20—14:00: 115.7; 14:50—15:00: 22.1; 15:50—16:00: 16.8; 16:50—17:00: 3.0 | 5601.7 |
| 2025-06-21 | 4:00—4:50: 5.2; 5:00—5:50: 362.7; 6:00—7:20: 716.4 | 1084.3 |
| 2025-09-23 | 6:00—6:50: 692.0; 7:00—12:00: 3102.3; 12:50—13:00: 10.3; 13:50—14:00: 14.5; 14:50—15:00: 4.9; 15:50—16:00: 7.0 | 3831.1 |
| 2025-12-21 | 7:00—12:00: 3500.8 | 3500.8 |

#### 表 7 全年 (2025.2.1—12.31, 334 天) 结果汇总

| 情形 | 全年总费用(元) | 计划+调整购电费(元) | 紧急购电费(元) | 紧急购电量(kWh) | 日均费用(元) |
|---|---|---|---|---|---|
| 问题 2 (固定电价, 完全信息) | 12245046.92 | 12245046.92 | 0.00 | 0.00 | 36661.82 |
| 问题 3 (固定电价, 规则A) | 16970919.00 | 12800700.29 | 4170218.71 | 976388.08 | 50811.13 |
| 问题 3 (规则B 实时平衡) | 15292048.32 | 13112873.14 | 2179175.18 | 445343.51 | 45784.58 |
| 问题 4-2 (波动电价, 完全信息) | 12830486.39 | 12830486.39 | 0.00 | 0.00 | 38414.63 |
| 问题 4-3 (波动电价, 规则A) | 17702310.51 | 13381722.68 | 4320587.83 | 980561.92 | 53000.93 |

#### 表 8 多方法检验结果 (问题 1)

| 检验方法 | 结果 |
|---|---|
| HiGHS 对偶单纯形 (基准) | 目标值 35126.948589 元 |
| HiGHS 内点法 | 目标值 35126.948589 元 (差 0.0e+00) |
| CBC 分支割平面 (独立求解器) | 目标值 35126.948590 元 |
| KKT/强对偶最优性证书 | 对偶间隙 0.0e+00, 平稳性违反 0.0e+00, 互补松弛 4.9e-14 |
| 动态规划 (SOC 网格 15 kWh) | 目标值 35199.90 元 (高出 72.95 元, 0.21%) |
| 动态规划 (SOC 网格 5 kWh) | 目标值 35150.99 元 (高出 24.04 元, 0.07%) |
| 允许紧急购电的松弛模型 | 目标值 35126.948589 元, 紧急购电 0.0 kWh (命题成立) |
| 逐时段可行性复核 | SOC 递推误差 9.1e-13, 功率平衡违反 2.3e-13 |
| 固定时段规则策略 (可行) | 目标值 45580.56 元 (比最优高 10453.61 元, 29.8%) |

#### 表 9 灵敏度分析

| 情形 | 全年总费用(元) | 相对基准 |
|---|---|---|
| 预报-实测时间对齐 0 (基准) | 16970919.00 | +0.00% |
| 预报-实测时间对齐 +20 min | 15891782.20 | -6.36% |
| 预报-实测时间对齐 +30 min | 16238596.95 | -4.32% |
| 预报-实测时间对齐 -10 min | 18601806.38 | +9.61% |
| 结算口径 A (全额计划+违约金) | 21445179.00 | +26.36% |
| 逐日闭环约束放宽 (全年滚动 LP) | 12230383.65 | 完全信息情形 |

#### 表 10 日前计划保守裕量 (hedge) 与全年费用

| hedge | 问题3 总费用(元) | 问题3 紧急购电费(元) | 问题4-3 总费用(元) |
|---|---|---|---|
| 0% | 16970919.00 | 4170218.71 | 17702310.51 |
| 5% | 16232446.97 | 3000470.04 | 16936081.34 |
| 10% | 15862727.01 | 2165093.73 | 16551580.06 |
| 15% | 15767613.85 | 1571833.14 | 16455238.12 |
| 20% | 15885318.66 | 1157622.70 | 16577383.34 |
| 30% | 16530881.89 | 645323.11 | 17225174.39 |

#### 表 11 预报时刻安排与全年费用 (问题 3 口径)

| 预报时刻 | 全年总费用(元) | 紧急购电费(元) |
|---|---|---|
| 0:00 only (真实预报) | 17398559.68 | 4828025.76 |
| 0:00+12:00 (真实预报) | 17121630.12 | 4400578.15 |
| 0:00+6:00+18:00 (真实预报) | 17217262.27 | 4375976.47 |
| 0:00+6:00+12:00+18:00 (真实预报) | 16970919.00 | 4170218.71 |
| 0:00,6:00,12:00,18:00 (真实) (加密, 合成) | 16970919.00 | 4170218.71 |
| 加 9:00,15:00 (加密, 合成) | 16972329.20 | 4395073.66 |
| 加 3:00,9:00,15:00,21:00 (加密, 合成) | 16823306.05 | 4136159.21 |
| 每 2 小时 (加密, 合成) | 16525079.17 | 3804206.00 |
