## 16 假设逐条复核、模型评审与结论

### 16.1 已发现并修正的建模缺陷（1 项）

**缺陷**：v2-D（MPC 闭环）采用"段内储能实时平衡（规则 B）"执行，但在**最后一段（18:00–24:00）**也允许储能偏离计划，导致全天末（24:00）储电量不再等于 6 000 kWh——实测最大偏差 **489 kWh**，违反 §2.1 假设 A9（日闭环）。该缺陷不会出现在 v2-A/B/C（它们按计划执行、逐时段严格满足日闭环），只影响 v2-D。

**修正**：MPC 的最后一段改为"按计划执行（规则 A）"，即前三次重优化（0:00/6:00/12:00）之后，末段严格跟随 18:00 重优化给出的储能计划；由于 18:00–24:00 光伏已近似为 0、其预报误差极小，该修改对费用影响可忽略（三个抽样日：2/1 为 21 430 元、3/20 为 42 821 元、6/21 为 19 275 元，末段储电量偏差 0.00e+00）。修正后的 v2-D 结果见 §15.3。

**教训（写入模型使用说明）**：任何"实时平衡"类执行规则都必须显式处理**期末状态**，否则会破坏日闭环约束。本文的处理方式是"在存在后续重优化机会的时段允许平衡（偏差会在下一次重优化中被纠正），在最后一个时段强制跟随计划"。

### 16.2 关键假设的数值复核

| 编号 | 假设 | 复核方式 | 结论 |
|---|---|---|---|
| A1 | 只购电、不售电 | 题面未定义上网电价 | 保持；若允许售电，套利收益会上升，属建模边界 |
| A2 | 购电量无上限 | 增加 6 MW/8 MW 联络线容量约束重算（§6 稳健性表） | 8 MW 无影响；6 MW 仅 +0.71%，结论稳健 |
| A3 | 单向效率 90%（往返 81%），同时段不同时充放电 | 效率口径灵敏度（§16.3） | 往返 90% 口径下 P1 费用 −3.8%；策略结构不变；题面"充放电效率 90%"按单向理解为主口径 |
| A4 | 光伏盈余可弃光 | 模型以不等式自然实现 | 代表日弃光 0；6/21 等大出力日出现弃光，符合物理 |
| A5 | 负载为确定量，只有光伏有预报误差 | 附件 3 只提供光伏预报 | 保持 |
| A6 | 预报误差可用历史相似日重采样刻画 | 场景集与真实数据的水印/电量对比（§11.2 验证） | 场景日电量均值 42 976 vs 实际 41 927 kWh；12:00 预报在 12 时为 6 306 vs 真实 6 292 |
| A7 | 偏差按 50%/150% 结算（口径 B） | 与口径 A（全额计划 + 违约金）对比（§6 稳健性表） | v2 策略在两种口径下仅差 +0.27%（v1 为 +26%），结论稳健 |
| A8 | 紧急购电 5 倍价，用于补足负载 | 命题 1 证明 + 数值验证 | 确定性情形恒为 0；不确定情形由实际缺口触发 |
| A9 | 逐日闭环：每天 0:00 与 24:00 储电量相同（=6 000 kWh） | ① 放宽为全年滚动（允许跨日结转）后重算；② 自由起止储电量 S 的松弛；③ 期末储电量逐日复核 | ① 全年费用仅差 **0.12%**；② 最优 S\*=8 700 kWh 时费用仅比 S=6 000 低 **8.35 元（0.024%）**；③ v2-A 期末偏差 ≤1.1×10⁻¹¹ kWh，v2-D 修正后为 0 |
| A10 | 储电量区间 1 200–10 800 kWh、功率 5 000 kW | 逐时段复核（§8.4） | 全年最大违反量 ≤1.1×10⁻¹¹，功率越限 0 |
| A11 | 停止执行的时段不可再调整（因果性） | 评价函数与 v1 逐日结果比对 | 完全一致（误差 0.00e+00） |
| A12 | 执行规则：计划跟踪（A）/实时平衡（B） | 两种规则全年对比 | 规则 B 在 v1 口径下 −9.9%、在 v2 中并入 MPC（§15） |
| A13 | 预报—实测时间对齐（自然对齐） | ±10/20/30 分钟偏移重算（§9.1） | 影响 ±6%~10%，是最重要的数据风险 |
| A14 | 储能容量 12 000 kWh 上限不绑定 | 运行区间为 1 200–10 800，容量上限自然满足 | 成立 |
| A15 | 磨损价 0.104 元/kWh（LCOS 折算） | 0–0.312 元/kWh 扫描（§13.2） | 内部最优落在 0.104；随机情境下储能边际价值 ≈0.30 元/kWh，寿命项不应抑制储能 |

### 16.3 效率口径灵敏度（新增复核）

题面"储能设备的充放电效率为 90%"存在两种理解，本文按**单向 90%（往返 81%）**建模（储能领域最常见口径）。灵敏度：

| 效率口径 | 问题 1 购电费（元） | 问题 1 购电量（kWh） | 问题 2 抽样 17 天日均（元） |
|---|---|---|---|
| **单向 90%（往返 81%，主口径）** | **35 126.95** | **59 482.7** | **34 436** |
| 往返 90%（单向 94.87%） | 33 801.50（−3.8%） | 57 526.2 | 33 200（−3.6%） |
| 单向 81%（往返 65.6%） | 37 888.25（+7.9%） | 63 563.1 | 36 908（+7.2%） |

结论：效率口径影响费用约 ±4%~8%，但**不改变任何策略结构**（充放电时段、储能轨迹形态、紧急购电时段完全一致）。若采用往返 90% 口径，只需把 η 改为 √0.9 重跑，全部模型与代码无需修改（`solve_day(..., eta=)` 已参数化）。

### 16.4 尚未纳入的因素（诚实披露）

| 因素 | 影响方向 | 若纳入需增加的建模工作 |
|---|---|---|
| 需求响应/可平移负荷 | 会降低所需储能与购电费 | 增加负荷平移变量与舒适度约束 |
| 光伏逆变器无功与电压约束 | 一般不影响能量最优解 | 需配电网潮流模型（本题数据不足） |
| 分钟级爬坡/备用容量 | 可能使某些计划不可执行 | 增加爬坡速率约束（数据为 10 分钟粒度，可近似） |
| 储能寿命的 DoD 相关非线性（雨流+Wöhler k>1） | 浅循环更"便宜"，会鼓励小幅高频调节 | 本文已实现雨流计数工具（`v2_lifetime.py`），但 LP 解存在退化小振荡，故主口径采用 EFC 线性寿命模型 |
| 预报误差的季节/天气类型差异 | 可能使场景集更精准 | 需按天气类型聚类建树（本文用相似日窗口近似） |
| 电池更换成本与残值 | 影响最优磨损价 | 在目标中同时保留 5πe 与 c_deg 项即可（模型已支持） |

### 16.5 结论与推荐策略

1. **基线合规性**：v1 的 M1–M4 严格对应题面四个子问题，结果满足全部约束（逐时段复核违反量 ≤10⁻¹¹），并给出题面要求的表 1/表 2/表 3 格式结果与 result1–result4-3 五个文件。
2. **最优性**：问题 1 有 KKT/强对偶证书（对偶间隙 0）、独立求解器 CBC 一致到 10⁻⁹、动态规划独立复算收敛；全年 334 天逐日 LP 全局最优。
3. **改进有效性**：五项改进全部实现并量化——随机规划 −14.17%、风险度量（近似零成本改善尾部）、寿命成本（−0.3% 且延寿 0.85 年）、预报时刻自适应获取（给出 684/529/0 元/日的采购阈值）、MPC 闭环（再降 8.57%，紧急购电 −97%）。
4. **推荐落地策略**：每天 0:00 用相似日场景树求全天计划并固定；6:00、12:00 用最新（且经偏差校正的）预报重建子场景树并重优化剩余时段；18:00 后按计划执行、储能只做辅助平衡以保证日闭环；全天 10 分钟级实时平衡；对电池按 EFC 口径统计寿命消耗而非用寿命成本抑制使用。
5. **最大残余风险**：附件 3 与附件 2 的 20–30 分钟时标相位差（影响 ±6%~10%），其次是效率口径（±4%~8%）。二者都属于**数据/参数治理**问题，不改变模型结构。
