# 微网与外部电网电力调控策略：完整建模与求解说明文档（v2 版）

**题目**：2026 年高教社杯全国大学生数学建模竞赛 C 题
**文档性质**：完整建模链条（问题分析 → 假设与符号 → 四个子问题模型 M1–M4 → 求解算法 → 结果 → 多方法检验 → 灵敏度 → 五项模型改进 → 假设逐条复核 → 评审与结论）
**版本说明**：本文档在 v1（`C题_微网与外部电网电力调控策略_建模与求解说明文档.md`）基础上，把 v1 §10.3 的 5 项改进方向全部落地实现（§11–§15），并新增"假设逐条复核"（§16）——其中 1 项建模缺陷已在本版修正（见 §16.1）。
**求解区间**：问题 1 为附件 1 代表日；问题 2/3/4 为 2025-02-01 至 2025-12-31 共 334 天

---

## 0 结论速览

### 0.1 基线结果（严格按题面要求，v1 口径）

| 编号 | 问题 | 结果 |
|---|---|---|
| 问题 1 | 代表日计划购电（附件 1 + 附录 1） | 最优购电费 **35 126.95 元**，全天购电量 **59 482.70 kWh**，储能 0:00 / 24:00 均为 6 000 kWh |
| 问题 2 | 固定电价、完全信息、逐日计划 | 全年（334 天）购电费 **12 245 046.92 元**，紧急购电 **0 kWh**（命题 1：确定性情形最优解必无短缺） |
| 问题 3 | 4 次光伏预报 + 允许调整 + 偏差结算 | 全年总费用 **16 970 919.00 元**（计划+调整 12 800 700.29 元、紧急购电 4 170 218.71 元），紧急购电量 976 388 kWh |
| 问题 4-2 | 波动电价（附件 4）、完全信息 | 全年购电费 **12 830 486.39 元** |
| 问题 4-3 | 波动电价 + 预报调整 | 全年总费用 **17 702 310.51 元** |

基线结论：**在完全信息下，储能的唯一作用是"低价买、高价用"的时段套利**（峰谷价比 3.2 远大于往返效率门槛 1.235），全天购电量恒等于"负载电量 − 光伏电量 + 储能循环损耗"；**在预报不确定下，紧急购电成为主要风险来源**（问题 3 比问题 2 贵 38.6%）。

### 0.2 改进结果（v2，问题 3 口径，全年 334 天）

| 策略 | 全年总费用（元） | 相对 v1 | 紧急购电（kWh） | CVaR₉₀（元/日） | 最差单日（元） |
|---|---|---|---|---|---|
| v1（确定性计划 + 计划跟踪执行） | 16 970 919 | — | 976 388 | 71 026 | 75 378 |
| v1 改进：日前计划留 15% 光伏保守裕量 | 15 767 614 | −7.09% | （紧急购电费 1 571 833 元） | — | — |
| **v2-A** 多阶段随机规划（SAA 场景树，96 情景） | 14 565 626 | −14.17% | 304 109 | 64 331 | 68 604 |
| **v2-B** 均值-CVaR（λ=0.5, α=0.9） | 14 574 754 | −14.12% | 229 559 | 64 364 | 68 239 |
| **v2-C** 有限模糊集鲁棒（最坏场景） | 14 668 064 | −13.57% | 211 082 | 64 686 | 68 553 |
| **v2-D** SAA 日前计划 + MPC 实时闭环 | 见 §15.3 | — | — | — | — |
| 参考：完全信息下界（问题 2） | 12 245 047 | −27.84% | 0 | 56 823 | 59 971 |

（v2-D 的最终数值在 §15.3 给出；其执行口径已修正为"前 3 段储能实时平衡 + 末段严格回到日闭环储电量"，见 §16.1。）

### 0.3 改进的量化收益（五项）

| 改进 | 关键结论 |
|---|---|
| 随机规划（SAA） | 全年费用 −14.17%、紧急购电 −68.9%，自动内生化 v1 需手工扫描的 15% 保守裕量 |
| 风险度量与分布鲁棒 | 以 +0.06% 期望费用换紧急购电 −24.5%、树内 CVaR −4.7%；鲁棒口径把树内最坏情景费用压低 12.1% |
| 储能寿命（EFC）建模 | 最优磨损价 0.104 元/kWh（LCOS 推算）；问题 2 全年"能量+寿命"费再降 40 546 元，等效寿命 9.4 → 10.1 年；在含不确定性的 v2 情境下储能的对冲价值（≈0.30 元/kWh）远高于磨损成本，**不应**用寿命项抑制储能 |
| 预报时刻自适应获取 | 6:00 / 12:00 / 18:00 三次预报的边际价值分别为 684 / 529 / **0** 元/日；先做偏差校正在此基础上再省 374 元/日 |
| MPC 实时闭环 | 在 SAA 基础上再降 8.57%，紧急购电压到 8 千 kWh 量级（−97%），且日闭环储电量严格成立 |
