## 4 问题 2：预报驱动的逐日计划与紧急购电模型（M2）

### 4.1 数据角色与信息结构（v3 的核心修正）

题面为问题 2 指定的数据是"附件 1 中的**电价**"与"附件 2 中的**数据**"。按附录 2 的列名，各列的角色是明确区分的：

| 数据 | 附件中的标签 | 在问题 2 中的角色 |
|---|---|---|
| 电价 | 附件 1「电价」 | 每天相同的日前电价曲线 $\pi_k$ |
| 小区负载 | 附件 2「小区负载」 | **已知量**（社区自身负荷，可直接量测；本题自始至终只对光伏给出预报——问题 3 同样只提供光伏预报） |
| 光伏功率 | 附件 1「**光伏发电预测功率**」 | **日前计划的输入**（预报值 $\hat g_k$） |
| 光伏功率 | 附件 2「**光伏发电实际功率**」 | **执行与结算的输入**（实际值 $g_k$） |

**数据核查（决定性证据）**：附件 1 的三列并不是"某天的真实数据"，而是**全年平均剖面**——与附件 2／附件 4 的逐时刻年均值逐点比较，MAE = 0.0 kW（负载）、0.0 kW（光伏）、0.0000 元（电价），相关系数均为 **1.0000**；其光伏日电量 55 483 kWh 恰为附件 2 实际光伏的日均值。因此附件 1 是**典型日**：电价 = 日均电价曲线、负载 = 年均负载曲线、**光伏列 = 典型日的功率预测**（这正是题面"给出光伏发电功率一天的预测数据"的含义）。

据此，问题 2 的正确信息结构为：

1. **0:00 制定计划**：以附件 1 的光伏预测 $\hat g_k$ 与附件 2 的当日负载 $\ell_k$ 为输入，求计划 $(b_k,c_k,d_k,s_k)$；
2. **执行**：购电量按计划执行（题面："除紧急购电费用外，其他时间段的购电费用均按计划购电量计算"），储能按计划充放电；
3. **结算**：实际光伏 $g_k$ 低于预报造成供给不足时，缺口按交易时刻电价的 **5 倍**紧急购电：
   $$e_k=\max\{0,\ \ell_k+c_k-b_k-d_k-g_k\}.$$

> **v1/v2 的错误**：把附件 2 的**实际**光伏直接当作日前计划的输入（$\hat g_k=g_k$），于是"计划 = 实际"，紧急购电恒为 0，题面要求的表 3 形同虚设。v3 已修正，详见 §16.1。

### 4.2 模型

对每天 $d\in\mathcal D=\{2025\text{-}02\text{-}01,\dots,\text{12-31}\}$（334 天）分两步求解。

**第一步：日前计划（0:00，输入为预报）**

$$
\begin{aligned}
\min_{b,c,d,s}\quad & \sum_{k=1}^{K}\pi_k b_k\\
\text{s.t.}\quad
& s_k=s_{k-1}+\eta c_k-\frac{d_k}{\eta},\qquad
  b_k+d_k+\hat g_k\ \ge\ \ell_k+c_k,\\
& 0\le c_k,d_k\le\bar E,\quad S^{\min}\le s_k\le S^{\max},\quad b_k\ge0,\quad s_0=s_K=S_0 .
\end{aligned}
$$

**第二步：执行与紧急购电（输入为实际光伏）**

$$
e_k=\max\{0,\ \ell_k+c_k-b_k-d_k-g_k\},\qquad
C_d=\underbrace{\sum_k\pi_k b_k}_{\text{计划购电费}}+\underbrace{5\sum_k\pi_k e_k}_{\text{紧急购电费}} .
$$

**"紧急购电恒为零"命题的正确适用范围**：若把 $e_k$ 作为自由变量、并以**实际**光伏参与功率平衡，则最优解必满足 $e_k^{*}=0$（证明同 v1 §4.2）。这恰恰说明：**只有"计划与实际同源"时紧急购电才恒为 0**；一旦计划基于预报、结算基于实际，$e_k$ 就由**预报误差**驱动，不可能恒为 0。问题 2 属于后者。

### 4.3 逐日分解与全年滚动的一致性

模型按天闭环（$s_0=s_K=S_0$），334 天可完全分解为 334 个独立 LP。为检验该假设的代价，另解一个**全年整体 LP**（允许储电量跨日结转，仅要求年初/年末为 6 000 kWh，且假设"已知实际光伏"）：全年费用 12 230 383.65 元 vs 逐日闭环 12 245 046.92 元，相差 **14 663.27 元（0.12%）**——说明逐日闭环几乎不损失最优性，"每天 0:00 独立制定计划"的工程做法是合理的（该对照针对理想情形，与预报信息无关）。

### 4.4 结果（表 1、表 2、表 3 格式）

全年 334 天：

| 指标 | 数值 |
|---|---|
| 计划购电量 | 20 533 025.1 kWh |
| 计划购电费 | 12 352 438.44 元 |
| 紧急购电量 | **1 373 687.3 kWh**（占计划购电量的 6.69%） |
| 紧急购电费（5 倍价） | **5 739 579.62 元**（占总费用的 31.7%） |
| **全年总费用** | **18 092 018.06 元** |
| 日均费用 | 54 168 元（最低 14 706 元，4/18；最高 128 725 元，12/15） |
| 出现紧急购电的天数 | 334 / 334 天 |

紧急购电的**季节规律**很清晰：夏季实际光伏普遍高于典型日预报（出现弃光），冬季则系统性低于预报，因此紧急购电集中在 12 月（年购电量最大的 5 天全部在 12 月，单日约 2 万 kWh）。

%%TABLES%%

### 4.5 预报信息价值的对照（说明为什么问题 3 会更省）

| 情形 | 计划所依据的光伏信息 | 全年费用（元） | 紧急购电量（kWh） |
|---|---|---|---|
| 理想情形（v1/v2 误当作问题 2） | 实际光伏（$\hat g=g$） | 12 245 047 | 0 |
| **问题 2（v3 修正）** | 附件 1 典型日预报（每天相同） | **18 092 018** | **1 373 687** |
| 若只能用附件 3 的 0:00 预报（不做调整） | 每日 0:00 预报 | 17 398 560 | ≈1 070 000 |
| 问题 3（每日预报 + 6/12/18 调整） | 每日 4 次预报 + 调整 | 16 970 919 | 976 388 |

**结论**：预报质量直接决定费用——从"典型日预报"升级到"每日 0:00 预报"可省 **693 458 元（3.8%）**，再加上 6/12/18 的调整可再省 **427 641 元（2.5%）**。这也说明问题 3 比问题 2 便宜是**信息改善**（而非模型差异）带来的。
