## 17 全量复核：要求—实现对照、陷阱清单与 v4 修正

### 17.1 决策时刻的信息结构（"谁在什么时候知道什么"）

本题最大的陷阱是**把"预报值"与"实际值"混用**。下表逐问题、逐时刻列出各模型实际使用的数据，可据此核对任何一处建模：

| 决策时刻 | 问题 1 | 问题 2 | 问题 3 | 问题 4-2 | 问题 4-3 |
|---|---|---|---|---|---|
| 0:00 制定计划 | 附件 1 的电价、负载、**光伏预测功率** | 附件 1 的电价 + **附件 1 的光伏预测** + 附件 2 的当日负载 | 附件 1 的电价 + **附件 3 的 0:00 预报** + 附件 2 的当日负载 | 同问题 2（电价换附件 4） | 同问题 3（电价换附件 4） |
| 6:00 调整 | — | — | 附件 3 的 6:00 预报（重优化 6:00 之后各时段，按 50%/150% 结算） | — | 同问题 3 |
| 12:00 调整 | — | — | 附件 3 的 12:00 预报 | — | 同问题 3 |
| 18:00 调整 | — | — | 附件 3 的 18:00 预报 | — | 同问题 3 |
| 执行/结算 | 与计划同源（确定性） | **附件 2 的负载与光伏实际功率** | **附件 2 的实际负载与光伏** | 同问题 2 | 同问题 3 |

三条要点：

1. **负载全程视为已知**（社区自身负荷，可直接量测）——题面自始至终只对**光伏**给出预报，问题 3 亦然；
2. **光伏预测只进计划、光伏实际只进结算**（问题 2/4-2 的关键，见 §4.1 与 §16.1 缺陷 1）；
3. **问题 3/4-3 的计划用附件 3 的每日预报**（比问题 2 的典型日预报更准），故其费用反而低于问题 2。

### 17.2 要求—实现对照表

| 编号 | 题面要求（出处） | 本文实现 | 位置/证据 |
|---|---|---|---|
| P1-1 | 建立每天 0:00 制定当天计划购电策略的数学模型（问题 1） | 单日线性规划 M1，决策变量 $b,c,d,s$ | §3.1 |
| P1-2 | 微网提供的电能不可低于小区负载（硬约束） | $b_k+d_k+\hat g_k\ge \ell_k+c_k$ | §3.1 |
| P1-3 | 储能 0:00 与 24:00 储电量相同 | $s_0=s_K=6\,000$ kWh | §3.1、§3.3 |
| P1-4 | 用附件 1 与附录 1 数据给出具体策略 | 购电 59 482.70 kWh、购电费 35 126.95 元、SOC 轨迹 | §3.3 表 1、表 2 |
| P1-5 | 表 1 格式：指定时段购电量 + 全天购电量 + 全天购电费 | 6 个指定窗口 + 全天合计 + 全天购电费 | §3.3 表 1 |
| P1-6 | 表 2 格式：指定时段充放电量 + 0:00/24:00 储电量 | 6 个 4 小时时段 + 两个时刻储电量 | §3.3 表 2 |
| P1-7 | 完整策略保存到 result1.xlsx | 已生成（2 个工作表，与模板结构一致） | 附录 A |
| P2-1 | 每天 0:00 制定当天计划；电价每天相同、负载与光伏随时间变化 | 逐日 LP（334 天），**计划用预测、结算用实际** | §4.1–§4.2 |
| P2-2 | 供给低于负载时按 5 倍价紧急购电 | $e_k=\max\{0,\ell_k+c_k-b_k-d_k-g_k\}$，计费 $5\pi_k e_k$ | §4.2 |
| P2-3 | 其他时段购电费按计划购电量计算 | 计划购电费 $\sum\pi_k b_k$ 按计划量计 | §4.2、§4.4 |
| P2-4 | 表 1/表 2 格式给出表 3 中指定日期的结果 | 4 个指定日期的购电量表（含全天购电量、购电费）与充放电量表 | §4.4 |
| P2-5 | 表 3 格式给出紧急购电结果 | 4 个指定日期（及全年 954 段）紧急购电时段与电量 | §4.4 |
| P2-6 | 完整策略保存到 result2.xlsx | 已生成（3 个工作表；紧急购电 334 天全部非空） | 附录 A |
| P3-1 | 0:00/6:00/12:00/18:00 预报；0:00 制定计划、其他时刻调整 | 滚动多阶段模型 M3：0:00 计划 + 三次重优化 | §5.1–§5.3 |
| P3-2 | 计划高于调整部分按 50% 结算、调整高于计划部分按 1.5 倍 | 三段结算 $\pi\min(b^P,b)+0.5\pi u+1.5\pi v$ | §5.2 |
| P3-3 | 总费用 = 计划购电费 + 紧急购电费 + 调整相关费用 | $\sum\pi b_{\text{fin}}+0.5\pi(u+v)+5\pi e$（三者之和） | §5.3 |
| P3-4 | 表 1/表 2/表 3 格式给出 4 个指定日期结果 | 含窗口购电量、全天购电量与购电费、充放电与储电量、紧急购电 | §5.6（v4 已补全"全天购电费"列） |
| P3-5 | 完整策略保存到 result3.xlsx | 已生成（4 个工作表：计划/调整/充放电/紧急） | 附录 A |
| P3-6 | 分析是否需要引入其他时刻的预报 | 预报时刻消融 + 加密预报仿真 + 边际价值/盈亏平衡价 | §5.7、§14 |
| P4-1 | 建立波动电价下的当天购电策略模型 | M4：在 M2/M3 中把 $\pi_k$ 换成附件 4 的 $\pi_{d,k}$ | §6.1 |
| P4-2 | 用附件 2/3/4 数据重算问题 2 和问题 3 | 问题 4-2（19 281 482.14 元）、问题 4-3（17 702 310.51 元） | §6.2 |
| P4-3 | 完整策略保存到 result4-2.xlsx、result4-3.xlsx | 已生成，结构同各自模板 | 附录 A |
| A1-1 | 储能容量 12 000 kWh、运行区间 1 200–10 800 kWh | SOC 上下限约束 | §2.1 A10、§8.4 |
| A1-2 | 最大充放电功率 5 000 kW | 每时段充/放电量 $\le 5\,000\times\frac16=833.33$ kWh | §2.1 A10 |
| A1-3 | 2025-01-01 0:00 储电量 6 000 kWh | 各日 $s_0=s_K=6\,000$（日闭环） | §2.1 A9、§16.2 |
| A1-4 | 充放电效率 90% | 单向 90%（往返 81%），含口径灵敏度 | §2.1 A3、§16.3 |

### 17.3 陷阱清单（逐条给结论）

| # | 陷阱 | 若踩中的后果 | 本文的处理 |
|---|---|---|---|
| 1 | **把附件 2 的"实际光伏"当作日前计划的输入** | 计划与执行同源，紧急购电恒为 0，表 3 无意义 | v3 已修正：计划用附件 1 的光伏**预测**、结算用附件 2 的**实际**（§4.1、§16.1） |
| 2 | **附件 1 不是"某天真实数据"而是全年平均剖面** | 误以为附件 1 对应某一天，或误用其负载做 P2 计划 | 数据核查（MAE = 0、相关 1.0000）已在 §4.1 给出；P2 的负载取自附件 2 |
| 3 | **附件 3 的"预报 k 小时"= 发布时刻起第 k 个小时** | 预报与时刻错位（v2 曾有此实现缺陷），高估/低估预报信息价值 | v2 修正并复核：12:00 预报边际价值由 24 元/日回到 529 元/日（§14.2） |
| 4 | **数据记录是 10 分钟区间的"结束时刻"**（附录 2 明确"0:00+1 = 当天 24:00"） | 表 1 窗口取值错位一格；SOC 与日闭环边界对不上 | 本文按"记录 = 区间终点"建模；附件 5 模板的列标签整体早一格，属模板笔误（附录 B 说明） |
| 5 | **50%/150% 是"三段结算"而非"计划全额 + 违约金"** | 总费用被高估约 26%（v1 §9.2 已量化） | 采用 $\pi\min(b^P,b)+0.5\pi u+1.5\pi v$；口径 A 仅作灵敏度 |
| 6 | **偏差结算的基准是日前计划**，不是上一次调整 | 多次调整时费用重复计罚 | 三次调整均与 0:00 计划比较（§5.2） |
| 7 | **紧急购电价按"交易时刻"电价 5 倍** | 用日均价或峰谷价替代会显著改变结果 | 逐时段 $5\pi_k$（问题 4-3 为 $5\pi_{d,k}$） |
| 8 | **储能日闭环**（0:00 = 24:00） | 不设期末条件的单日 LP 会把电池"抽干"，问题退化 | 设 $s_0=s_K=6\,000$；放宽为全年滚动仅差 0.12%（§4.3、§16.2） |
| 9 | **储能运行区间 1 200–10 800**（≠ 铭牌容量 12 000） | 用 12 000 作上限会高估可用容量 1 200 kWh | 上限取 10 800（§2.1 A10） |
| 10 | **单向效率 90%（往返 81%）** | 采用往返 90% 会低估损耗、费用少算 3.8% | 主口径单向 90%，并给出三种口径灵敏度（§16.3） |
| 11 | **负载无预报、只有光伏有预报** | 把负载也当不确定量会缺少数据支撑 | 负载全程视为已知（§17.1） |
| 12 | **预报与实测存在 20–30 分钟相位差** | 结果对时标敏感 ±6%~10% | §9.1 量化；§14.3 用偏差校正再省 374 元/日 |
| 13 | **P2 的"是否需要其他预报"与 P3 的预报时刻价值不同** | 混淆两问的结论 | P2 用典型日预报（无每日预报），P3 用附件 3 每日预报（§4.5、§5.7） |

### 17.4 v4 相对 v3 的修正

| # | 问题 | 修正 |
|---|---|---|
| 1 | 问题 3/4-3 的日期结果表**缺"全天购电费"列**（表 1 格式明确要求） | 已补全：分别给出计划购电费、调整后结算费、紧急购电费与全天总费用（§5.6、§6.2） |
| 2 | 附属文件 `result2_v2.xlsx` 仍按**旧的错误口径**（计划=实际）生成 | 已按 v3 口径重算：寿命感知（$c_{\deg}=0.104$）P2 全年 18 155 030 元、紧急购电 1 373 687 kWh |
| 3 | 附件 5 模板列标签偏移问题此前仅一句带过 | 现给出判定依据（附录 2："0:00+1 = 当天 24:00" ⇒ 记录为区间终点），并在附录 B 明确"数值序列与模板逐列一一对应" |
| 4 | 问题 2 的预报口径（典型日 vs 每日 0:00）此前未量化对比 | 已列入 §4.5：典型日预报 18 092 018 元 / 每日 0:00 预报 17 398 560 元（供判读） |

### 17.5 仍无法从题面唯一确定的两点（已给出量化影响）

| 点 | 两种口径 | 结果差异 |
|---|---|---|
| 问题 2 的日前光伏预报来源 | ①附件 1 的典型日预报（本文主口径，因为附件 3 是在问题 3 才引入的新能力）；②附件 3 的每日 0:00 预报 | 18 092 018 元 vs 17 398 560 元（−3.8%） |
| 效率口径 | ①单向 90%（往返 81%，本文主口径）；②往返 90% | 问题 1 购电费 35 126.95 元 vs 33 801.50 元（−3.8%） |
